# SPDX-License-Identifier: AGPL-3.0-only
# Démarreur direct commandé par API
# Machine définie comme données : composants (types de la bibliothèque du
# simulateur), fils (numéros de fil), cadenassage et catalogue de défauts.
# Voir CONTRIBUTING.md pour le format.
id: motor-starter-plc
version: 1
title: {fr: Démarreur direct commandé par API, en: PLC-controlled across-the-line starter}
description:
  fr: "Même démarreur, mais la logique MARCHE/ARRÊT est dans l'API. L'arrêt d'urgence et le contact 95-96 du relais de surcharge restent
    câblés en série avec la bobine : la sécurité ne dépend jamais uniquement du programme."
  en: "Same starter, but START/STOP logic lives in the PLC. The E-stop and the overload 95-96 contact stay hardwired in series with the coil:
    safety never depends on the program alone."
mode: plc
viewBox: [1100, 800]
components:
  - id: SRC
    type: source3
    tag: Alim.
    label: {fr: Alimentation 600 V 3φ 60 Hz, en: 600 V 3-phase 60 Hz supply}
    params:
      vLL: 600
    parts:
      main: {at: [60, 40]}
  - id: DS
    type: disconnect3
    tag: SA
    label: {fr: Sectionneur principal (cadenassable), en: Main disconnect (lockable)}
    parts:
      main: {at: [60, 80]}
  - id: F1
    type: fuse
    tag: F1
    params:
      rating: 10
    label: {fr: Fusible principal L1 (10 A), en: Main fuse L1 (10 A)}
    parts:
      main: {at: [60, 170], rot: 90}
  - id: F2
    type: fuse
    tag: F2
    params:
      rating: 10
    label: {fr: Fusible principal L2 (10 A), en: Main fuse L2 (10 A)}
    parts:
      main: {at: [110, 170], rot: 90}
  - id: F3
    type: fuse
    tag: F3
    params:
      rating: 10
    label: {fr: Fusible principal L3 (10 A), en: Main fuse L3 (10 A)}
    parts:
      main: {at: [160, 170], rot: 90}
  - id: PE
    type: ground
    tag: MALT
    label: {fr: Barre de mise à la terre (boîtier), en: Ground bar (enclosure)}
    parts:
      main: {at: [230, 130]}
  - id: F4
    type: fuse
    tag: F4
    params:
      rating: 1
    label: {fr: Fusible primaire TC (1 A), en: CPT primary fuse (1 A)}
    parts:
      main: {at: [250, 250]}
  - id: F5
    type: fuse
    tag: F5
    params:
      rating: 1
    label: {fr: Fusible primaire TC (1 A), en: CPT primary fuse (1 A)}
    parts:
      main: {at: [250, 280]}
  - id: XF
    type: transformer
    tag: TC
    params:
      ratio: 5
    label:
      fr: Transformateur de commande 600/120 V, 250 VA
      en: Control transformer 600/120 V, 250 VA
    parts:
      main: {at: [360, 300]}
  - id: F6
    type: fuse
    tag: F6
    params:
      rating: 2
    label: {fr: Fusible secondaire (2 A), en: Secondary fuse (2 A)}
    parts:
      main: {at: [400, 420]}
  - id: GX
    type: ground
    tag: X2
    label: {fr: Mise à la terre du secondaire X2, en: X2 secondary bond}
    parts:
      main: {at: [440, 400]}
  - id: TB1
    type: terminal
    tag: "1"
    parts:
      main: {at: [500, 420]}
  - id: TB0
    type: terminal
    tag: X2
    parts:
      main: {at: [1040, 420]}
  - id: MTR
    type: motor3
    tag: M1
    params:
      vLL: 600
      fla: 5.2
    label: {fr: "Moteur 5 HP, 600 V, 5,2 A PC", en: "Motor 5 HP, 600 V, 5.2 FLA"}
    parts:
      main: {at: [60, 500]}
  - id: M
    type: contactor
    tag: M
    label: {fr: Contacteur moteur M (bobine 120 V), en: Motor contactor M (120 V coil)}
    parts:
      poles: {at: [60, 290]}
      coil: {at: [800, 610]}
      aux: {at: [520, 710]}
  - id: OL
    type: overload
    tag: OL
    params:
      fla: 5.2
    label:
      fr: Relais de surcharge thermique (réglé à 5,2 A)
      en: Thermal overload relay (set at 5.2 A)
    parts:
      heaters: {at: [60, 390]}
      nc: {at: [900, 610]}
      no: {at: [520, 560]}
  - id: PB_START
    type: pushbutton
    tag: PB2
    params:
      contact: NO
      kind: momentary
      color: green
    label: {fr: Bouton MARCHE (NO), en: START button (NO)}
    parts:
      main: {at: [520, 460]}
  - id: PB_STOP
    type: pushbutton
    tag: PB1
    params:
      contact: NC
      kind: momentary
      color: red
    label: {fr: Bouton ARRÊT (NF), en: STOP button (NC)}
    parts:
      main: {at: [520, 510]}
  - id: PB_ES
    type: pushbutton
    tag: AU
    params:
      contact: NC
      kind: mushroom
      color: red
    label:
      fr: Arrêt d'urgence (NF, à accrochage) — câblé en série avec la bobine
      en: Emergency stop (NC, latching) — hardwired in series with the coil
    parts:
      main: {at: [520, 610]}
  - id: I0
    type: plc_input
    tag: "%IX0.0"
    params:
      address: "%IX0.0"
    label: {fr: "Entrée API : MARCHE", en: "PLC input: START"}
    parts:
      main: {at: [900, 460]}
  - id: I1
    type: plc_input
    tag: "%IX0.1"
    params:
      address: "%IX0.1"
    label: {fr: "Entrée API : ARRÊT (NF)", en: "PLC input: STOP (NC)"}
    parts:
      main: {at: [900, 510]}
  - id: I2
    type: plc_input
    tag: "%IX0.2"
    params:
      address: "%IX0.2"
    label:
      fr: "Entrée API : surcharge déclenchée (97-98)"
      en: "PLC input: overload tripped (97-98)"
    parts:
      main: {at: [900, 560]}
  - id: I3
    type: plc_input
    tag: "%IX0.3"
    params:
      address: "%IX0.3"
    label: {fr: "Entrée API : arrêt d'urgence OK", en: "PLC input: E-stop healthy"}
    parts:
      main: {at: [900, 660]}
  - id: I4
    type: plc_input
    tag: "%IX0.4"
    params:
      address: "%IX0.4"
    label: {fr: "Entrée API : retour de marche M 13-14", en: "PLC input: M 13-14 run feedback"}
    parts:
      main: {at: [900, 710]}
  - id: Q0
    type: plc_output
    tag: "%QX0.0"
    params:
      address: "%QX0.0"
    label: {fr: "Sortie relais API : bobine M", en: "PLC relay output: M coil"}
    parts:
      main: {at: [640, 610]}
  - id: Q1
    type: plc_output
    tag: "%QX0.1"
    params:
      address: "%QX0.1"
    label: {fr: "Sortie relais API : voyant MARCHE", en: "PLC relay output: RUN light"}
    parts:
      main: {at: [640, 760]}
  - id: LT_RUN
    type: lamp
    tag: LV
    params:
      color: green
    label: {fr: Voyant MARCHE (vert), en: RUN pilot light (green)}
    parts:
      main: {at: [800, 760]}
  - id: J2
    type: terminal
    tag: "2"
    parts:
      main: {at: [600, 610]}
  - id: J1A
    type: terminal
    parts:
      main: {at: [500, 460]}
  - id: J1B
    type: terminal
    parts:
      main: {at: [500, 510]}
  - id: J1C
    type: terminal
    parts:
      main: {at: [500, 560]}
  - id: J1D
    type: terminal
    parts:
      main: {at: [500, 610]}
  - id: J1E
    type: terminal
    parts:
      main: {at: [500, 710]}
  - id: J1F
    type: terminal
    parts:
      main: {at: [500, 760]}
  - id: J0A
    type: terminal
    parts:
      main: {at: [1040, 460]}
  - id: J0B
    type: terminal
    parts:
      main: {at: [1040, 510]}
  - id: J0C
    type: terminal
    parts:
      main: {at: [1040, 560]}
  - id: J0D
    type: terminal
    parts:
      main: {at: [1040, 610]}
  - id: J0E
    type: terminal
    parts:
      main: {at: [1040, 660]}
  - id: J0F
    type: terminal
    parts:
      main: {at: [1040, 710]}
  - id: J0G
    type: terminal
    parts:
      main: {at: [1040, 760]}
wires:
  - id: W1
    label: L1
    from: SRC:L1
    to: DS:L1
  - id: W2
    label: L2
    from: SRC:L2
    to: DS:L2
  - id: W3
    label: L3
    from: SRC:L3
    to: DS:L3
  - id: W4
    label: L1A
    from: DS:T1
    to: F1:1
  - id: W5
    label: L2A
    from: DS:T2
    to: F2:1
  - id: W6
    label: L3A
    from: DS:T3
    to: F3:1
  - id: W7
    label: L1B
    from: F1:2
    to: M:L1
  - id: W8
    label: L2B
    from: F2:2
    to: M:L2
  - id: W9
    label: L3B
    from: F3:2
    to: M:L3
  - id: W10
    label: T1A
    from: M:T1
    to: OL:L1
  - id: W11
    label: T2A
    from: M:T2
    to: OL:L2
  - id: W12
    label: T3A
    from: M:T3
    to: OL:L3
  - id: W13
    label: T1
    from: OL:T1
    to: MTR:T1
  - id: W14
    label: T2
    from: OL:T2
    to: MTR:T2
  - id: W15
    label: T3
    from: OL:T3
    to: MTR:T3
  - id: W16
    label: L1B
    from: F1:2
    to: F4:1
    via: [[60, 250]]
    junctions: [[60, 250]]
  - id: W17
    label: L3B
    from: F3:2
    to: F5:1
    via: [[160, 280]]
    junctions: [[160, 280]]
  - id: W18
    label: H1
    from: F4:2
    to: XF:H1
    via: [[360, 250]]
  - id: W19
    label: H2
    from: F5:2
    to: XF:H2
    via: [[420, 280]]
  - id: W20
    label: X1
    from: XF:X1
    to: F6:1
    via: [[360, 420]]
  - id: W21
    label: "1"
    from: F6:2
    to: TB1:T
  - id: W22
    label: X2
    from: XF:X2
    to: GX:G
    via: [[420, 400]]
  - id: W23
    label: X2
    from: GX:G
    to: TB0:T
    via: [[1040, 400]]
  - id: W24
    label: "1"
    from: TB1:T
    to: J1A:T
  - id: W25
    label: "1"
    from: J1A:T
    to: J1B:T
  - id: W26
    label: "1"
    from: J1B:T
    to: J1C:T
  - id: W27
    label: "1"
    from: J1C:T
    to: J1D:T
  - id: W28
    label: "1"
    from: J1D:T
    to: J1E:T
  - id: W29
    label: "1"
    from: J1E:T
    to: J1F:T
  - id: W30
    label: X2
    from: TB0:T
    to: J0A:T
  - id: W31
    label: X2
    from: J0A:T
    to: J0B:T
  - id: W32
    label: X2
    from: J0B:T
    to: J0C:T
  - id: W33
    label: X2
    from: J0C:T
    to: J0D:T
  - id: W34
    label: X2
    from: J0D:T
    to: J0E:T
  - id: W35
    label: X2
    from: J0E:T
    to: J0F:T
  - id: W36
    label: X2
    from: J0F:T
    to: J0G:T
  - id: W37
    label: "1"
    from: J1A:T
    to: PB_START:1
  - id: W38
    label: "10"
    from: PB_START:2
    to: I0:IN
  - id: W39
    label: X2
    from: I0:COM
    to: J0A:T
  - id: W40
    label: "1"
    from: J1B:T
    to: PB_STOP:1
  - id: W41
    label: "11"
    from: PB_STOP:2
    to: I1:IN
  - id: W42
    label: X2
    from: I1:COM
    to: J0B:T
  - id: W43
    label: "1"
    from: J1C:T
    to: OL:97
  - id: W44
    label: "12"
    from: OL:98
    to: I2:IN
  - id: W45
    label: X2
    from: I2:COM
    to: J0C:T
  - id: W46
    label: "1"
    from: J1D:T
    to: PB_ES:1
  - id: W47
    label: "2"
    from: PB_ES:2
    to: J2:T
  - id: W48
    label: "2"
    from: J2:T
    to: Q0:C
  - id: W49
    label: "6"
    from: Q0:O
    to: M:A1
  - id: W50
    label: "5"
    from: M:A2
    to: OL:95
  - id: W51
    label: X2
    from: OL:96
    to: J0D:T
  - id: W52
    label: "2"
    from: J2:T
    to: I3:IN
    via: [[600, 660]]
  - id: W53
    label: X2
    from: I3:COM
    to: J0E:T
  - id: W54
    label: "1"
    from: J1E:T
    to: M:13
  - id: W55
    label: "13"
    from: M:14
    to: I4:IN
  - id: W56
    label: X2
    from: I4:COM
    to: J0F:T
  - id: W57
    label: "1"
    from: J1F:T
    to: Q1:C
  - id: W58
    label: "7"
    from: Q1:O
    to: LT_RUN:X1
  - id: W59
    label: X2
    from: LT_RUN:X2
    to: J0G:T
loto:
  isolators: [DS]
  knownLive: [[DS:L1, DS:L2], [DS:L2, DS:L3], [DS:L1, DS:L3]]
  verifyPoints: [[DS:T1, DS:T2], [DS:T2, DS:T3], [DS:T1, DS:T3], [DS:T1, PE:G], [DS:T2, PE:G], [DS:T3, PE:G], [XF:X1, XF:X2]]
  tryStart: PB_START
faults:
  - id: ol_open
    target: OL
    kind: nc_open
    label:
      fr: Contact 95-96 du relais de surcharge ouvert (défectueux)
      en: Overload 95-96 contact open (defective)
  - id: m_welded
    target: M
    kind: welded
    label: {fr: Contacts du contacteur M soudés, en: Contactor M contacts welded}
  - id: f6_blown
    target: F6
    kind: blown
    label: {fr: Fusible secondaire F6 grillé, en: Secondary fuse F6 blown}
  - id: f2_blown
    target: F2
    kind: blown
    label:
      fr: Fusible principal F2 grillé (marche monophasée)
      en: Main fuse F2 blown (single phasing)
  - id: f4_blown
    target: F4
    kind: blown
    label:
      fr: Fusible primaire F4 du transformateur grillé
      en: CPT primary fuse F4 blown
  - id: m_coil_open
    target: M
    kind: coil_open
    label: {fr: Bobine du contacteur M ouverte (brûlée), en: Contactor M coil open (burnt)}
  - id: m_aux_open
    target: M
    kind: aux_open
    label:
      fr: Contact d'auto-maintien M 13-14 ne ferme pas
      en: Seal-in contact M 13-14 does not close
  - id: stop_open
    target: PB_STOP
    kind: contact_open
    label: {fr: Contact NF du bouton ARRÊT ouvert, en: STOP button NC contact open}
  - id: motor_winding
    target: MTR
    kind: winding_open
    label: {fr: Enroulement du moteur ouvert (phase T2), en: Motor winding open (T2)}
  - id: lamp_burnt
    target: LT_RUN
    kind: burnt
    label: {fr: Ampoule du voyant MARCHE brûlée, en: RUN pilot lamp burnt out}
  - id: q0_welded
    target: Q0
    kind: welded
    label: {fr: Contact de la sortie API %QX0.0 soudé, en: PLC output %QX0.0 contact welded}
plc:
  io:
    - address: "%IX0.0"
      component: I0
      label: {fr: MARCHE (NO), en: START (NO)}
    - address: "%IX0.1"
      component: I1
      label: {fr: "ARRÊT (NF : vrai = pas appuyé)", en: "STOP (NC: true = not pressed)"}
    - address: "%IX0.2"
      component: I2
      label: {fr: Surcharge déclenchée, en: Overload tripped}
    - address: "%IX0.3"
      component: I3
      label: {fr: Arrêt d'urgence OK, en: E-stop healthy}
    - address: "%IX0.4"
      component: I4
      label: {fr: Retour de marche (M 13-14), en: Run feedback (M 13-14)}
    - address: "%QX0.0"
      component: Q0
      label: {fr: Bobine du contacteur M, en: Contactor M coil}
    - address: "%QX0.1"
      component: Q1
      label: {fr: Voyant MARCHE, en: RUN light}
  starterProgram: |
    PROGRAM Main
    VAR
        Marche      AT %IX0.0 : BOOL;   (* Bouton MARCHE, NO *)
        Arret       AT %IX0.1 : BOOL;   (* Bouton ARRÊT, NF : TRUE quand non appuyé *)
        Surcharge   AT %IX0.2 : BOOL;   (* Relais de surcharge déclenché (97-98) *)
        AU_OK       AT %IX0.3 : BOOL;   (* Arrêt d'urgence relâché *)
        RetourM     AT %IX0.4 : BOOL;   (* Contact auxiliaire M 13-14 *)
        BobineM     AT %QX0.0 : BOOL;   (* Bobine du contacteur M *)
        VoyantMarche AT %QX0.1 : BOOL;  (* Voyant MARCHE *)
    END_VAR

    (* À compléter : logique d'auto-maintien *)

    END_PROGRAM
notes:
  - {text: {fr: CIRCUIT DE PUISSANCE 600 V, en: POWER CIRCUIT 600 V}, at: [300, 30], size: 13}
  - {text: {fr: CIRCUIT DE COMMANDE 120 V, en: CONTROL CIRCUIT 120 V}, at: [500, 395], size: 13}
